# villa-mep-design-rules — قواعد تصميم الأعمال الكهروميكانيكية (MEP) للفلل

> **الغرض:** مرجع قواعد شريف الملزمة لتصميم ونمذجة الكهرباء والتكييف والسباكة في فلل الرياض السكنية (محدَّث بعد WEDAD 17 Nov 2026 والإغلاق 22 Nov و KMS 25 Nov 2026). **متى تُستخدم:** عند تصميم أو نمذجة أي أعمال MEP (electrical, HVAC, plumbing) في مشاريع فلل شريف السكنية بالرياض.

## الفكرة الأساسية
القسم §0 (قواعد شريف الدائمة) يَعلو على كل ما بعده، ويُراجَع كل صف ولوحة ومراجعة مقابله. التصميم يتم "على الورق" في حزم تصميم (Design Packages) لكل تخصص، ثم يبنيها خيط MEP drafting وحده في Revit، وتمر عبر بوابة سكربتات الفحص. خلفية ARCH الأحدث من المالك هي القانون، وصفر إضافات معمارية، وكل الصواعد داخل الجدران.

## القواعد والأرقام الأساسية

### قاعدة الصواعد العليا (كل التخصصات)
- **RISERS FULLY INSIDE WALLS:** كل صاعد/stack/مسار رأسي لأي تخصص (سباكة، صرف، أمطار، تكثيف، فريون، كهرباء، تيار خفيف) يمر **بالكامل داخل جدار** أيًا كان سمكه؛ وإذا اعترضته كمرة يمر **خلالها** داخل sleeve.
- ممنوع أبدًا: خارج الجدار، مكشوف، بجانب الجدار، في chase أو boxing أو صندوق بلوك مضاف.
- حدود الكمرة (OD ≤ b/3، cover ≥ 7 cm، المحور ≥ 0.15 من كل وجه) لا تنقل الصاعد خارج الجدار أبدًا؛ عند تجاوزها يبقى الصاعد ويُدرج البند في قائمة المهندس الإنشائي (sleeve / approval) (Sherif 2026-11-25).
- لا boxed shaft ولا pier ولا صندوق 30x30 داخل غرفة (درس KMS 24-11: "SS-1 in a 30x30 box" رُفض). استبيان العميل لا يلغي هذه القاعدة إلا إذا طلب صراحة.

### الخلفية و ARCH
- آخر تصدير ARCH من المالك (PDF/CAD مع الأثاث) هو الخلفية الوحيدة؛ كل قطعة صحية تظهر مرة واحدة، لا علامات شاردة، لا شيء فوق القطع الصحية.
- لا نقل/تدوير/حذف/تغيير عدد قطع صحية بدون موافقته الصريحة. كل رفع ARCH جديد = diff قطعة بقطعة قبل أي ختم.
- **ZERO ARCH ADDITIONS:** لا جدران، لا block boxes، لا chases، لا boxing (KB-*)، لا shafts ولا مباني. للوصول إلى جدار: مسار أفقي في فراغ سقف الغرفة السفلية (بلا صندوق جبس، بلا أرضية مرفوعة، بلا نقل قطعة).
- لا شيء داخل جدران أو أعمدة خرسانية، ولا ماسورة مرسومة فوق عمود. صواعد الأمطار Ø110 عبر كمرات 20 cm في sleeve أمر عادي؛ لا يُقترح توسيع الكمرة.
- **الأسقف:** السقف المستعار = أسفل عصب الهوردي − 0.60؛ يمكن خفضه للخدمات حتى ارتفاع صافٍ 2.85 فقط، ولا أقل من 2.80 أبدًا. الـ coves و shadow gaps و curtain gaps والجيوب المرفوعة بلا خدمات. المواسير ≥ 0.05 فوق ظهر السقف و ≥ 25 mm فوق صناديق الـ cove. عند تغير الـ RCP يُعاد فحص كل مسار @CLG ونقاط التكثيف.
- قارن كل تخصص باستبيان العميل؛ إن سكت العميل اتبع ARCH كما هو.
- فراغات البدروم المفتوحة على lobby/درج/فناء منخفض (بدون ضلفة باب) لا تكييف لها.

### الصرف (مرجع المكتب P.858-PL REV.07 — لا يُنزل عنه)
- شبكتا SOIL (W.C فقط) و WASTE منفصلتان بصواعدهما حتى IC / MH. رقم الصاعد ثابت في كل الأدوار (S.S / W.S / V.S / RS NO.A#، الوحدة B NO.B#).
- W.C: Ø110 SP مباشرة من المخرج الخلفي، 45° إلى الخط؛ ظهر المرحاض للجدار؛ صندوق/carrier بعمق 15-20 cm فقط من الجدار المشطب (استثناء WEDAD 25 cm حيث يوجد عصب تحت الجدار الرطب).
- باقي القطع (حوض، مجلى، دش، بانيو، W/M، DW): Ø50 تحت البلاط (U/T) في فرشة الأرضية **داخل** جسم الـ F.D عبر مداخله الجانبية.
- F.D = multi-inlet floor trap، seal ≥ 50 mm (75 مفضل)، وهو **السيفون الوحيد** (لا سيفون للقطعة، لا double trapping). مخرجه Ø75 يهبط عبر البلاطة (T/B) ويسير معلقًا في سقف الغرفة السفلية إلى W.S (البدروم: U/G إلى الحفرة).
- فرشة WEDAD 10 cm بميل 1 % (2 % حتى 2.15 m) → Ø50 يصل 4.30 m؛ لا ذيول Ø32/Ø40، لا F.D إضافي للوصول.
- كل منطقة رطبة لها F.D دائمًا (الناقص يُرسم دون سؤال). الحمام فيه مصرفان: مصرف الدش (لا يأخذ غيره) و F.D الحمام (يجمع القطع والتكثيف).
- المطبخ: Ø50 U/T إلى F.D المطبخ؛ غسالة الصحون على فرع مستقل (ليس عبر سيفون المجلى)؛ GCO عند رأس المجمع؛ معالجة الدهون حسب المشروع (WEDAD: grease interceptor تحت المجلى).
- **التهوية على SOIL فقط**؛ لا vents على WASTE (لا dry vents ولا vent ties). cowl فوق السطح: 0.30 m فوق سطح عالٍ غير مستخدم، 2.10 m فوق سطح مستخدم (2026-11-25)، ≥ 3.05 m من أي فتحة؛ لا AAV على الصواعد.
- 45° في كل الصرف الأفقي؛ 90° (88.5°) فقط عند الصواعد. cleanout عند كل رأس وقاعدة كل صاعد.
- تكثيف كل وحدة داخلية → أقرب F.D (مدخل جانبي، ليس مصرف الدش)، مخفي، ميل ≥ 1 %، ويظهر في لوحات الصرف (ACP magenta).
- حفرة واحدة للبدروم (soil + waste + أمطار الفناء بمداخل منفصلة، بلا جدار فاصل، مجموعة مضخات duty/standby واحدة) ومجموعة IC واحدة للفيلا فوقه؛ الأدوار العليا بالجاذبية. حفر المهندس الإنشائي فقط؛ مداخل الحفرة أسفل سقفها وفوق منسوب الإنذار.
- أمطار السطح: مصرف عند الجدار، صاعد Ø110 رأسي في خط الجدار بوسم `NO.A## / RS Ø110`، أسهم ميل 1 %؛ الأمطار للموقع/الشارع، **لا** إلى IC/MH.
- الميول (أساس WEDAD): ≤ DN65 بميل 2 %، ≥ DN75 بميل 1 %، الـ vents صاعدة 1 %.
- الألوان: SP red، WP blue، RP brown، ACP magenta، + vent و irrigation؛ لكل نظام line type ولون وبند legend.

### المياه
- كل مجموعة رطبة = **ZONE**: فرع خاص، محابس gate على CW + HW + HWC **داخل** غرفة الزون (ليس ممر/صالة/نوم)، نهاية HWC loop مع balancing valve؛ access panel 300 × 300 خارج الـ coves/bulkheads.
- التحجيم محسوب ومُبيَّن دائمًا: WSFU/flow، سرعة CW ≤ 2.0 m/s، HW ≤ 1.5 m/s، تدفق ورفع المضخة، سعة الخزان، فقد حرارة HWC → تدفق التدوير.
- PP-R PN20؛ TMV لكل غرفة رطبة أو مخرج ساخن حسب الأساس؛ فحص dead legs؛ ≥ 300 mm من الغاز.
- تقاطع المياه مع الصرف: فجوة ماسورة-ماسورة ≥ 0.05، وعن أسفل الكمرة/العصب ≥ 0.025، والـ sleeves مُدرجة. كود الراجع = HWC (HWR = صاعد ساخن).
- عناصر قياسية: شطاف لكل W.C بـ Ø20 CW + محبس؛ محبس عزل عند مدخل كل حمام وفرع كل دور؛ grease trap 0.60×0.60 قبل IC؛ F.D Ø75 بسيفون؛ roof drain Ø100 بميل 1 %؛ خط ضخ Ø50 يمكن أفقيًا؛ صرف أحواض زراعة خارجية perforated Ø100؛ فلتر شرب؛ مضخة تدوير + TMV؛ سخان بطريقة Sedra؛ خزانان أرضي وعلوي؛ مضخة تحويل.

### الغاز (LPG)
- خزان مدفون ≥ 3 m من حد القطعة وجدار البدروم والفتحات والفراغات؛ بلاطة غطاء + غطاء C250 تحت الرصف.
- PE100 مدفون، لحام fusion فقط، tracer wire؛ تهوية regulator/OPSO ≥ 1.5 m من أي فراغ تحت الأرض.
- نحاس annealed coil مغلف في conduit بنصف قطر انحناء R ≥ 0.30، وصلات فقط في نقاط مكشوفة (regulator، solenoid، محبس الجهاز). قيم NFPA 58 / IFGC تُعلَّم [unverified].

### التكييف (HVAC)
- SPLIT units (المكثفات على السطح الرئيسي) ما لم يقل شريف غير ذلك. **لا VRF أبدًا** (إعادة تصميم VRF في WEDAD أُلغيت).
- الوحدات الخارجية على السطح العلوي أو التراس الخلفي فقط، ولا على الواجهة الأمامية (الشارع). قواعد ODU على خط كمرة لا على bay من البلاطة المعصّبة؛ الأوزان للإنشائي.
- الوحدات الداخلية فقط في الفراغات الخدمية/الحركة (ممرات، lobbies، مخازن، أسقف حمامات، غسيل). **ducted units لا توضع أبدًا في الغرف الرئيسية** (نوم، ماستر، مجلس، معيشة، عائلي، طعام، صالة) وتغذيها بدكت (2026-11-25).
- الفراغات الرئيسية (مجلس، صالات، نوم، طعام، مصلى، ملابس، مدخل) بلا وحدات أو محابس أو access panels أو cleanouts.
- الإمداد نحو الوحدة والراجع في الجانب البعيد بنفس المقاس؛ الفروع من distribution box. شفاط لكل حمام بدكت قصير وجريل في جزء مخفي، إلى shaft أو السطح، لا ينتهي في الحمام العلوي، لا على الواجهة.
- الإنارة لها أولوية على التكييف؛ عنصر تكييف يتعارض مع المياه يتحرك.
- **الأحمال:** غرفة بغرفة (hourly RTS عند 46 °C DB، نطاق منطقي 175–235 W/m²، أمان ≤ 10 % على المحسوس بلا تراكب)؛ ODU تُختار عند 48 °C على سطح مفتوح و 50 °C إذا محاطة أو متراصة (لذا تبقى مفتوحة بلا ساتر). حالة غلاف 1 (كود) و 2 (مفترض) تُعرضان.
- التصميم 24 °C / 50 %. الأشخاص: 2 لكل نوم، 1 لغرفة الخادمة، المجلس بعدد المقاعد؛ ASHRAE 62.2 = غرف النوم + 1. هواء نقي Qfan = 0.05 A + 3.5 N (SBC 602-2018 8.3.1). عادم المطبخ 50 L/s، الحمام 25 L/s متقطع.
- المعدات من كتالوج مورّد موجود في السعودية، بسعات مصححة لـ 46 °C وطول الأنابيب المكافئ (مع ذكر الصفحة). "Design allowance" ليس أساسًا نهائيًا.
- ducted units لها access panel 600×600 أسفلها. الناشرات لا تتجاوز طول الـ plenum. مخطط فريون لكل وحدة.
- ODU خلف parapet 1.80 على chassis بعوازل اهتزاز؛ 600 mm خلوص من كل جانب و 1.0 m أمام الملف؛ إطار 1.84 مقبول فقط ≥ 1.00 m من parapet الشارع ولا شيء فوقه.
- سوابق WEDAD: ducted مخفي + bulkhead محيطي + linear slot diffusers، 4-way cassette في المطبخ، wall splits في المخازن، مكثف لكل وحدة داخلية.
- ملاحظة جدول المعدات: `QUANTITIES ARE COUNTED FROM THE MODEL. CAPACITIES ARE NOMINAL AND SHALL BE CONFIRMED BY THE MANUFACTURER'S SELECTION.`

### الكهرباء
- تغذية 400/230 V 3PH 4W, 60 Hz. مسار الكود SBC 401 + SBC 1102 (IEC, ch. 34–43).
- Load classes (demand): KHL LIGHTING 100 %، KHL SOCKETS 40 % (بدلًا من 20 % في Sedra)، KHL HVAC 90 %، KHL MOTORS 60 % (مضخات الحفرة 100 %)، KHL APPLIANCES 100 %.
- أساس WEDAD: دائرة إنارة ≤ 800 VA و ≤ 15 نقطة؛ مقابس ≤ 1,440 VA و ≤ 8 نقاط (20 A، 2.5 mm²)؛ الدرج ≤ 1,500 VA؛ تكييف ≤ 2,000 VA و ≤ 4 IDUs؛ تيار ≤ 80 % من القاطع؛ هبوط جهد ≤ 4 %.
- أحمال: مقبس مزدوج 180 VA؛ LED spot/wall 15 W؛ نجفة 100 VA؛ LED strip = الطول × 14 VA/m، 20 cm عن الجدار، على دائرة إنارة الغرفة.
- المطبخ: مقابس الخدمة + الثلاجة + ماكينة القهوة على دائرتين؛ باقي الأجهزة كلٌ بدائرة (فرن، غسالة صحون، شفاط، مايكرويف، فلتر).
- Data rack 24U في ركن مخزن مع مقبس 20 A على دائرة 500 VA مستقلة.
- المفاتيح 120–130 cm ارتفاعًا، 20 cm من إطار الباب؛ two-way فقط في الممرات الطويلة والدرج وجوار السرير. لا مقبس خلف ضلفة باب. الوحدة A مرآة دقيقة للوحدة B.
- الإنارة ≥ 0.30 من فتحات التكييف و ≥ 0.15 من access panels.
- مجاميع اللوحات في Revit vector sums؛ الجداول المرسومة بالجمع الحسابي مع ملاحظة.
- وسوم الدوائر: لا Load Name ولا Comments؛ بادئات لا تختلط بأكواد الإنارة (`LY2/ DB-GF-A`)؛ المقابس/التكييف نص أحمر (`P18/ DB-GF-A`).
- العائلات بأحمال حقيقية 400/230 V (لا 0 VA، لا جهد أمريكي)؛ الشفاطات لها electrical connector.
- الكشف: smoke alarms مترابطة بالبطارية في كل نوم وخارج مناطق النوم وكل دور بما فيه البدروم؛ heat detectors في المطابخ والغسيل (قرار WEDAD: smoke في كل الغرف حسب SBC 801).
- المضخات: DOL + overload + thermal، لوحة duty/standby، isolator بجوار كل حفرة، إنذار volt-free للمنزل الذكي + buzzer + lamp، تغذية من MDB (TP curve D + MPCB). غرفة لوحة المضخات جافة ≥ 0.60 فوق أرضية البدروم بلا مياه فوقها.
- البوابة: motor feed + isolator + intercom/remote.

### المضخات والحفر
- datasheets بتردد 60 Hz فقط؛ 1 duty + 1 standby بالتناوب؛ floats stop/duty/standby/alarm؛ لوحة ≥ 0.60 فوق أرضية البدروم؛ هامش رفع +20 %. مضخة صرف: duplex vortex، مواد صلبة ≥ 50 mm.
- حفرة افتراضية إن لم تُعطَ: 1.0 × 1.0 داخلي، 0.5 m عن الأعمدة، تحت الدرج إن أمكن، غطاء gas-tight، تهوية Ø50.
- أرقام الأمطار من SBC 701 §1106 فقط.

### قواعد "drawable rows" (أكواد UPPER للمدقق، لا تُعفى)
- القطع 45°/90° فقط (88.5° للصرف)؛ wye 45.00 ± 0.15° ثلاثي الأبعاد؛ الخط الرئيسي مستقيم عبر wye/tee بلا تغيير ميل؛ الهبوط الرأسي لا يدخل صرفًا أفقيًا بـ wye 45° مباشر؛ tees الإمداد 90°؛ max 3 قطع في عقدة.
- القطعة ≥ cutbacks الطرفين + 0.03؛ reducer على قطعة إمداد قصيرة → reducing tee. نقاط الوصل بنفس x,y,z بالضبط (انحراف 1–19 mm = طرف مفتوح). الميل يُحسب بعد التقريب إلى mm.
- الكمرات: لا مرور أفقي أبدًا. الرأسي: OD ≤ b/3، cover ≥ 7 cm، لا قطعة داخل الكمرة، المحور ≥ 0.15 من كل وجه. الدكت لا يقطع عصبًا أو كمرة.
- الهبوط على محور الجدار. لا شيء خلال 0.30 من الوجه الخارجي لـ shaft. لا "joined on site": كل طرف موصول أو مغطى أو على قطعة.
- الأسقف لا تُخفض لماسورة/دكت؛ الدكت والمواسير والـ IDU لا تلمس سقفًا أو cove. ميل التكثيف ≥ 1 %؛ flex ≤ 1.5 m. يمكن إزاحة نقطة ≤ 0.10 على محورها (مع تسجيل).

### تعريف التعارض (Clash)
- **ليس تعارضًا:** ماسورة/دكت يعبر جدار بلوك أو بلاطة أو جدار خرساني عموديًا (الخرساني يحتاج موافقة sleeve)، وماسورة رأسية عبر كمرة/عصب/بلاطة.
- **تعارض:** عبور عمود، كمرة (عدا القاعدة الرأسية)، عصب هوردي أو قاعدة؛ السير طوليًا في خرسانة؛ أي شيء في بئر المصعد؛ خدمة مع خدمة؛ مع باب/نافذة/سقف/أثاث؛ أي خدمة مكشوفة؛ تركيب على عمود. التعارض يُقاس على solids لا bounding boxes.

### اللوحات
- الترقيم: 03xxxx HVAC، 04xxxx سباكة، 05xxxx كهرباء، 06xxxx تيار خفيف (01 معماري، 02 إنشائي، 08 لاندسكيب).
- Title block: فقط "CHECKED BY": ARCH = SHERIF SALEM؛ MECHANICAL (سباكة + تكييف) = MOSTAFA SABER؛ ELECTRICAL = AHMED NASSAR. DRAWN و APPROVED فارغتان؛ SCALE "As indicated".
- الإنشاء المقطوع solid brick red / maroon (RGB 128,0,0) في كل مسقط وقطاع.
- Arial Narrow في الـ legends (Bahnschrift variable يكسر الـ PDF)؛ لا وحدات إمبريالية.
- اللوحة الفارغة تبقى بملاحظة مثل `NO LIGHTING - INACCESSIBLE ROOF` / `NO HVAC WORKS ON THIS ROOF`.
- ملصقات الصرف (DASHN): `Ø<d> <SYS>` / `BOP <m>  i=<%>` / كود الموضع (U/G, U/T, U/S, I/W, SUS, F/A, T/B)؛ الإمداد `Ø25 mm CWP / COP : +0.30 m FFFL`؛ IL بالـ mm عند كل غرفة تفتيش وتغيير اتجاه.
- لوحات الصرف بلا مياه، والمياه بلا صرف، والغاز في لوحة خاصة. Legend: 3 جداول لكل نظام (EQUIPMENT / PIPES / RISERS).
- تفاصيل صحية: مساقط رطبة 1:25 مع 3D و legend؛ تفاصيل نمطية 1:15 (منها Eastern WC والشطاف).

## خطوات العمل (Workflow)
1. اقرأ DECISIONS_LOG (يعلو على أي افتراض هنا) واستبيان العميل والمراجع (NAGA، ROSHN SEDRA، DASHN «MNAWER VILLA»)؛ ادرس قبل أي تعديل للنموذج.
2. حدد في البداية: شبكة عامة أم septic.
3. خيوط التصميم (Plumbing design / HVAC design [Fable] / ELEC design [Opus]) تقرأ ملفات تفريغ ARCH/STR مرة واحدة وتكتب حزم: `claude\<disc>\DESIGN_PACKAGE_<LEVEL>_<SYSTEM>_rN.md` ولا تكتب في Revit أبدًا.
4. حزمة السباكة: المدخلات، جدول مسارات (ID | SYSTEM | DIA_mm | FROM | TO | HOST | PLACEMENT | Z/BOP | SLOPE_% | NOTE)، الصواعد، الحسابات، طلبات التنسيق، الاستثناءات المعتمدة. صف بلا HOST مرفوض.
5. حزمة التكييف: جدول أحمال، جدول معدات، جدول مسارات (supply/return/fresh/exhaust/refrigerant/condensate، المقاس، المنسوب، عبور الكمرات)، مواقع ODU والعادم، access panels، نقاط التكثيف، بيانات كهربائية لكل وحدة.
6. حزمة الكهرباء: جدول أجهزة لكل غرفة، قائمة دوائر لكل DB، SLD، أجهزة التيار الخفيف. خيوط الأدوار تكتب `TBD-<prefix>/ <DB>` ويرقّمها الـ lead.
7. صفوف TSV لكل وحدة/زون (host ids، المقاس، z مطلق، باتجاه التدفق). صفوف jobs: `#JOB= #DISC= #WS= #LEGACY=` وأعمدة `ID K NAME SYS LVL P1 P2 SIZE HOST ROT DIR REF ALLOW TAG NOTE`، K = EQ/TERM/DEV/FIX/DUCT/PIPE/FLEX/JOIN/NTYPE. الوحدة المعكوسة بالمعادلة x' = axis − x، والقطع اليدوية (جانب الشطاف) توضع صراحة.
8. Drawable check → revit review يختم الصفوف → PM يمنح دورًا → drafting ينفذ ويضع أكواد الموضع في Comments → سكربت الفحص حتى TOTAL = 0 → صورة + TSV + مراجعة.
9. ترتيب الكتابة في Revit: ARCH × STR → Plumbing → HVAC → Electrical / low current؛ تخصص واحد حتى تسليم نظيف 100 %.
10. الطريقة: الهيكل أولًا (صواعد، رئيسيات، vents، حفر)، ثم زون بزون؛ الزون يُغلق عند open ends = 0 و visible pipes = 0 وكل الفحوص = 0 ومقاسات = جدول التصميم؛ ثم الوحدة المعكوسة.
11. Pilot لدور/وحدة/صاعد ثم التعميم بعد الموافقة؛ أي شيء مرئي يُعرض على شريف كصور حتى «تمام».
12. حدّث اللوحات والجداول والأحمال الكهربائية مع كل تغيير؛ عُد العناصر قبل/بعد.

## نقاط الفحص / QA Checklist
- [ ] كل صاعد داخل جدار قائم، والكمرة تُعبر بـ sleeve (لا نقل خارج الجدار).
- [ ] صفر إضافات معمارية؛ diff لكل لوحة مقابل ARCH قبل الختم.
- [ ] كل منطقة رطبة لها F.D؛ التكثيف إلى أقرب F.D ومرسوم في لوحات الصرف.
- [ ] Vents على SOIL فقط؛ 45° في الأفقي؛ cleanouts عند الرؤوس والقواعد.
- [ ] سكربتات الفحص (HVAC_ROUTE_CHECK, ELEC_DEVICE_CHECK, plumbing) TOTAL = 0 أو استثناءات معتمدة.
- [ ] تعارض الأعمدة = 0 (على solids)؛ لا ماسورة على عمود.
- [ ] كل عنصر على الـ workset الصحيح (التكثيف على HVAC).
- [ ] Legend = المسقط = العائلات المستخدمة؛ لا نص فوق نص؛ لا "..." مقطوعة؛ لا ملاحظات داخلية.
- [ ] CHECKED BY فقط معبأ؛ الإنشاء maroon.
- [ ] جداول اللوحات و SLD وملخص الأحمال متطابقة مع النموذج.
- [ ] سجل QA واحد (`claude\qa\QAQC_REGISTER.md`) بلا بنود مفتوحة عند الإصدار.

## أخطاء ممنوعة / تحذيرات
- لا VRF بافتراض؛ لا ducted unit في غرفة رئيسية.
- لا صاعد في chase أو box أو بجانب جدار؛ لا تحريك صاعد خارج الجدار بسبب حدود الكمرة.
- لا تعديل للإنشاء (مبدئي): الاحتياجات لقائمة المهندس الإنشائي؛ عنصر MEP يصطدم بعمود هو الذي يتحرك.
- لا صرف عبر صالات/مجلس/غرف نوم إلا كحل أخير موثق كاستثناء معتمد، وفي سقف مستعار مغلق، لا مكشوف.
- لا أمطار إلى IC/MH؛ لا تسريب للتربة فوق بدروم.
- لا بنود كود صامتة: اذكر الكود والبند أو علِّم [غير متحقق].
- لا اختيار قطر/مضخة/خزان عشوائيًا — دائمًا من حساب ظاهر.
- سكربت الفحص v1 المضمَّن في الـ skill **متقاعد**: لا يُشغَّل؛ استخدم villa-mep-check-scripts (v2).
- في API: تغيير system type لماسورة يغير النظام كله: TransactionGroup مع disconnect + DivideSystem ثم SetSystemType ثم reconnect، كلٌ بـ Transaction.
- **تعارض داخلي مُعلَن:** §0 يقول cowl 0.30 فوق سطح عالٍ / 2.10 فوق سطح مستخدم، بينما نسخة أخرى (P.858) تقول 0.30-0.60 m — القرار لشريف.

## مخرجات متوقعة
- حزم تصميم لكل تخصص/دور/نظام (rN) مع جداول المسارات والحسابات.
- صفوف TSV قابلة للرسم بعد اجتياز الـ drawable check.
- نموذج Revit نظيف + لوحات بالترقيم الصحيح + جداول لوحات وSLD وملخص أحمال.
- حزمة كاملة لكل تخصص: غلاف، قائمة لوحات، كل الأقسام = PDF مجمّع + DWG أصلي مجمّع؛ يُرسل ما ينتهي أولًا.

## ملفات مرجعية داخل الـ skill
- لا ملفات منفصلة؛ SKILL.md يحوي نص سكربت C# قديم (v1، C1–C4) للتاريخ فقط.

## مهارات مرتبطة
villa-mep-drawing-style، villa-mep-check-scripts، villa-project-playbook، saudi-building-code-reference.
