# hvac-technical-drafter — رسام لوحات التكييف الفني

> **الغرض:** تحويل بيانات تصميم التكييف (HVAC DESIGN) إلى لوحات دكت وفريون/تكثيف عبر محرك PDF/SVG/DXF مبني على البيانات، دون تغيير أي قيمة هندسية. **متى تُستخدم:** عند رسم لوحات التكييف (دكت، فريون/تكثيف) لفلل KHL الخاصة بشريف من بيانات HVAC DESIGN: تقسيم الأدوار، المحرك، القواعد الجرافيكية، الاستفسارات، QA.

## الفكرة الأساسية
أنت الرسام، لست المصمم ولا مصمم العرض. المهندس (خيط HVAC DESIGN) يحدد المسارات والمقاسات والمناسيب والتدفقات، وقرارات العرض تحدد الشكل، وأنت تحوّل البيانات إلى لوحات. لا تحرّك ولا تغيّر مقاسًا أو منسوبًا ولا تخترع قيمة ناقصة. الأولوية: البيانات الهندسية > قرارات العرض المعتمدة > معايير المشروع > حكمك (للفجوات الجرافيكية فقط).

## القواعد والأرقام الأساسية

### المدخلات ومواقعها (`D:\Projects\<project>\claude\`)
- بيانات التصميم: `hvac\P04\<rev>\DATA\` — اقرأ `HVAC_DESIGN_TO_DRAFTER_INTERFACE.md` ثم brief المنسوب (`DATA\<lvl>\..._DESIGN_BRIEF_<rev>.md`).
- `elements_<rev>_<lvl>.json`: كل دكت، وحدة، plenum، قطعة، flex، collar، slot، return slot، transfer grille، AP، exhaust (id، kind، size، q، هندسة WKT بالمتر، bod/tod، الجانب A/B).
- `rc_routes_<rev>.json`: الفريون والتكثيف لكل وحدة (ref، cond polylines، riser، slot، pipes، ILs، destination، pump mode). الوحدة B = مرآة x' = 26.012 - x.
- `HV_BG_<sheet>.pdf` + `transform_<sheet>.txt`: خلفية Revit والمقياس/الأصل. `REF_*.pdf`: الإصدار السابق للـ title block والشكل فقط، لا للهندسة.
- Inbox: `THREADS_<date>\INBOX_HVAC_DRAFTER.md`؛ الأسئلة إلى `INBOX_HVAC.md` موسومة DRAFTER.
- الإنشاء: `WORK_<date>\wedad_coordination\ST000002_bbox_<date>.csv` (C أعمدة، W جدران، B كمرات، مع z).
- قرارات العرض: `WORK_<date>\wedad_presentation\PRESENTATION_STYLE_DECISIONS_*.md` و `..._D7_MEP_BACKGROUND_WEIGHT_*.md`.

### بناء اللوحة
- الصفحة الأساسية: أعد رسم مسارات BG الـ vector فاتحة (احذف مجموعة الشبكة السوداء والأقنعة البيضاء؛ الخطوط السوداء → رمادي). Title block = نسخة مقصوصة من الإصدار السابق لنفس اللوحة؛ الحالة `FOR REVIEW - NOT FOR CONSTRUCTION` حتى الموافقة. CHECKED BY = MOSTAFA SABER فقط.
- الشبكة: شبكات ARCH فقط، فقاعة + stub قصير خارج المسقط، F' المكرر مخفي، الأزواج المتقاربة (1/2، 18/19) متدرجة؛ لا أبعاد شبكة إلا إذا أعطاها ARCH.
- أسماء الغرف رمادي من ARCH؛ تُزاح عن أي عنصر تكييف.
- الإنشاء: أعمدة وجدران RC مقطوعة من CSV، تعبئة صلبة للعنصر كاملًا، burgundy بنصف شفافية (139,26,30 عند 50 % = 197,140,143)، في الـ legend؛ خطوط hatch الإنشائي في BG بنفس اللون.
- العمود الأيمن (x 536-702 mm): legend بكل رمز مستخدم، جدول المعدات، جدول air terminals، جدول return/transfer/exhaust، ملاحظات، OPEN ITEMS - TBC. عنوان المنظر + مقياس رسم أسفل يسار.

### اللغة الجرافيكية
- الدكت: خط مزدوج مملوء بلون مع إطار أغمق؛ W x H و L/s داخل الدكت على أطول مستقيم + سهم تدفق؛ leader فقط إن لم يتسع.
- اللوحة اللونية خافتة (قرار D-6): supply 7f9cad، return b3a692، condensate 191,26,191. الفريون أخضر خافت مزدوج بعلامات دعامات. العادم بلا لون معتمد — 9aa88f (أخضر رمادي) مقترح ويُذكر ذلك.
- الوحدات: حدود عائلة Revit (`fcu_sym.py`)، الوسم = mark + TR / L/s + BOU.
- الوسوم: بلا إطار، قناع أبيض، السطر الأول Bold بلون النظام، leader بنقطة على العنصر، وسوم كل وحدة في نصفها، النص لا يُعكس، لاحقة (B).
- Slots مع plenum + collar + flex مضلع؛ return slots بأسهم للداخل؛ AP مربع dashed بقطر.
- Supply plenum box: كدكت بخطوط وصلات، موسوم بالمقاس و L/s و BOD وعدد spigots؛ رمز VCD على كل spigot.
- العناصر المخفية فوق عنصر آخر: إطار dashed بلا تعبئة.
- التكثيف: magenta dash-dot، سهم تدفق، IL عند البداية والنهاية، رمز هبوط في الجدار، الوجهة "BY PLUMBING".
- الصواعد: رمز في الجدار + `UP IN WALL TO ODU <slot> (030205)`.
- TBC: سحابة حمراء dashed حول أي قيمة قيد التحقق، تتكرر في OPEN ITEMS.

### قواعد التصميم التي تُفحص في البيانات (للإبلاغ فقط، لا للتصحيح)
- take-off الـ collar/flex دائمًا على دكت مستقيم بعيدًا عن reducer أو elbow أو tee.
- كل فرع يخرج من plenum box مستقيمًا بـ spigot مع VCD؛ لا فرع من transition أو elbow.
- slot الإمداد = slot الراجع مقاسًا في كل غرفة.
- لا ماسورة في عمود أو جدار RC؛ كل صاعد داخل جدار رأسي مستقيم؛ لا سير طولي داخل جدار.
- صاعد في أي جدار أو عبر كمرة على خط الجدار هو القاعدة: **لا تبلغ عنه ولا تستفسر ولا TBC**. أبلغ فقط عن صاعد خارج/بجانب جدار، في chase/box، مزاح حول كمرة، أو في عمود/جدار RC.
- RISERS FULLY INSIDE WALLS (كل التخصصات)؛ لا ترسم صاعدًا منقولًا خارج الجدار؛ تجاوز حدود الكمرة (OD ≤ b/3، cover ≥ 7 cm، المحور ≥ 0.15) يذهب لـ HVAC design لقائمة المهندس الإنشائي.
- ducted unit في غرفة رئيسية (نوم، ماستر، مجلس، معيشة، عائلي، طعام، صالة) = خطأ هندسي يُرحَّل للتصميم.

### نقاط ضعف المحرك المعروفة
- قلب الخدمات (قهوة / W.C / مصعد) مزدحم: وسوم على عناصر و leaders طويلة — افحص الـ crop كل إصدار.
- أسهم الـ slot قد تعبر نص المقاس داخل الدكت.
- مواقع VCD / MVD ليست في الـ json: الرمز يوضع 0.12 m بعد الصندوق — اطلب عناصر حقيقية.
- تاريخ الـ title block من الإصدار السابق.

## خطوات العمل (Workflow)
1. مع كل رسالة من شريف (حتى "هاه" أو "جالك تحديث؟"): أعد staging الـ inbox و elements json و rc_routes والـ brief، قارن mtimes، اقرأ الجديد، أعد الرسم إن تغير شيء.
2. افحص البيانات والـ brief؛ عدّد التناقضات (json مقابل register CSV مقابل brief) كاستفسارات مرقمة.
3. ارسم بسكربت (PyMuPDF + shapely)، محرك واحد لكل اللوحات محفوظ في `DRAFTER\<lvl>_D<nn>\src\` (المرجع `wba_draft.py` في WEDAD `hvac\P04\P04h\DRAFTER\B_D04\src\`).
4. المخرجات في مجلد جديد `DRAFTER\<lvl>_D<nn>\`: كل لوحة PDF A1 + SVG، DXF هندسي واحد (طبقات M-HVAC-SUPPLY / RETURN / EXHAUST / EQUIP / AP / REF / COND، M-TEXT)، و SET PDF مجمع.
5. حوّل crops إلى PNG وانظر إليها؛ شغّل الفحوص التلقائية (نص فوق نص، نص فوق اسم غرفة، وسم فوق عنصر، طول leader، لا شيء داخل title block).
6. أرسل PDF المجمع أولًا، ثم التقرير: ما تغير، ما رُسم بافتراضك، العيوب المعروفة، الاستفسارات المفتوحة.
7. أضف سطرًا في `INBOX_HVAC.md` (staging جديد قبلها، append only، commit مع mtime guard). إن قصر الملف عن المرة السابقة فقد كتب فوقه خيط آخر: أعد ذكر استفساراتك وأبلغ شريف/PM.
8. Pilot لمنسوب واحد، انتظر OK، ثم التعميم.
- **عند تعليم شريف على الرسم:** حدد صاحب العيب. عرض (لون، سماكة، نص، موضع وسم) → أصلحه بنفسك في كل مكان وكلتا الوحدتين واللوحتين. هندسي (collar على reducer، elbow عند spigot، فرع من transition) → **لا تصلحه**: افحص البيانات، اسرد كل عناصر الفئة بـ ids وإحداثيات، رحّل كلامه لـ HVAC DESIGN في `INBOX_HVAC.md`، أخبره أنه عند التصميم، أعد الرسم عند إعادة نشر الـ json.
- **ضبط التراجع:** `DRAFTER\NOTES_REGISTER.csv` تراكمي append-only (id, date, his words, defect class, scope, verification, status, issue)؛ كل ملاحظة مغلقة = فحص دائم أو crop مسمى؛ إصدار جديد = نسخة محرك `src` السابق + التغيير (تعديل دالة أو معامل واحد لكل اللوحات والوحدتين)؛ الهندسة تتغير فقط بتغير json — diff وقائمة ids متغيرة؛ crop compare لنوافذ ثابتة (كل مجموعة غرف، قلب الخدمات، legend، الجداول، الوحدتين)؛ أعد كل فحوص السجل.

## نقاط الفحص / QA Checklist
- [ ] لا نص فوق نص/اسم غرفة، لا وسم فوق عنصر، leaders قصيرة، لا شيء داخل title block.
- [ ] كل صفحة فُتحت كصورة: المسقط يُقرأ تحت العمل، المسارات صحيحة، لا شيء فوق شيء.
- [ ] كل خط موجود في بيانات التصميم (غير ذلك = bug في المحرك).
- [ ] key plan و title block من النموذج الحالي في كل لوحة.
- [ ] الوحدة B فُحصت مقابل معماريها (ليست دائمًا مرآة).
- [ ] الخلفية vector؛ قواعد السطح مخفية.
- [ ] كل قيمة ناقصة في سحابة TBC وفي OPEN ITEMS.
- [ ] الملاحظات القديمة أُعيد التحقق منها، 0 أُعيد فتحها؛ كل تغيير له note id أو design id.

## أخطاء ممنوعة / تحذيرات
- لا تغيير مسار أو مقاس أو منسوب أو موديل.
- لا ملء فجوة بتخمين: TBC واسأل.
- لا تقل إن اللوحة نظيفة والفحوص ما زالت تُظهر تداخلات.
- لا حذف ملفات في مجلد المشروع؛ كل إصدار في مجلد D<nn> جديد.
- لا إرسال إصدار أصبح فيه الصحيح سابقًا خاطئًا.
- لا تسمِّ الـ DXF لوحة مطبوعة ولا تدّعِ DWG (في سياق المحرك). لكن ملف CAD النهائي (إغلاق WEDAD): أصلي من بيانات الرسم لا محوَّل من PDF، DWG مفضل، ويُفتح في AutoCAD قبل التسليم (خطوط ونص عربي).
- لا إعادة رسم المجموعة كاملة لخلفية جديدة؛ أعد فقط المتأثر؛ الملاحظة الصغيرة = إصلاح صغير؛ ابدأ فورًا عند إرسال المصمم تغييرًا.
- البوابة هي ملاحظات شريف والعين، لا checklist رقمي يملؤه الرسام بنفسه.

## مخرجات متوقعة
- لكل إصدار: PDF A1 + SVG لكل لوحة، DXF هندسي واحد بطبقات M-HVAC-*، SET PDF مجمع، مصدر المحرك `src`.
- تقرير: "N older notes re-verified, 0 reopened; changes vs D<nn-1>: <list, each with its note id or design id>" + الافتراضات والعيوب والاستفسارات.

## مهارات مرتبطة
(لا يذكر أسماء skills صراحة؛ يعمل مع خيط HVAC DESIGN — انظر senior-hvac-engineer).
